Signal Name	Signal Tag Number	Analog/Digital	Engineering Unit	Range	Setpoint	P&ID Reference
Feedwater Flow Measurement	FT-201	Analog	t/h	0–200	150	PID-101
Feedwater Flow Control Valve	FCV-202	Analog	% Open	0–100%	75%	PID-102
Boiler Drum Level Sensor	LT-203	Analog	mm	-300 to +300	0	PID-103
Drum Level Controller Output	LIC-204	Analog	%	0–100%	50%	PID-104
Feedwater Pump Speed Control	SC-205	Analog	RPM	0–3000	2700	PID-105
Pump Discharge Pressure	PT-206	Analog	bar	0–250	150	PID-106
Feedwater Pump Run Status	DI-207	Digital	Boolean	0–1	1	PID-107
Feedwater Pump Emergency Stop	ES-208	Digital	Boolean	0–1	0	PID-108
Economizer Inlet Temperature	TT-209	Analog	°C	0–250	210	PID-109
Economizer Outlet Temperature	TT-210	Analog	°C	0–300	250	PID-110
Economizer Differential Pressure	PDT-211	Analog	bar	0–10	5	PID-111
Feedwater Isolation Valve Status	DI-212	Digital	Boolean	0–1	1	PID-112
Feedwater Recirculation Valve	FCV-213	Analog	% Open	0–100%	10%	PID-113
High-Level Alarm	LAH-214	Digital	Boolean	0–1	0	PID-114
Low-Level Alarm	LAL-215	Digital	Boolean	0–1	0	PID-115
Boiler Feed Pump Vibration	VI-216	Analog	mm/s	0–25	10	PID-116
Boiler Feed Pump Bearing Temp	TT-217	Analog	°C	0–120	85	PID-117
Deaerator Level Measurement	LT-218	Analog	%	0–100%	75%	PID-118
Deaerator Pressure	PT-219	Analog	bar	0–5	2	PID-119
Feedwater Flow Totalizer	FIT-220	Analog	m³	0–10,000	-	PID-120
