Signal Name,Signal Tag Number,Analog/Digital,Engineering Unit,Range,Setpoint,P&ID Reference
Drum Level Primary,Input,FWC1001,Analog,%,0–100,50,P&ID-FWC-001
Drum Level Secondary,Input,FWC1002,Analog,%,0–100,50,P&ID-FWC-001
Feedwater Flow Primary,Input,FWC1003,Analog,t/h,0–1000,500,P&ID-FWC-001
Feedwater Flow Secondary,Input,FWC1004,Analog,t/h,0–1000,500,P&ID-FWC-001
Steam Flow,Input,FWC1005,Analog,t/h,0–1000,500,P&ID-FWC-001
Drum Pressure,Input,FWC1006,Analog,bar,0–200,150,P&ID-FWC-001
Feedwater Control Valve Position,Input,FWC1007,Analog,%,0–100,50,P&ID-FWC-001
Feedwater Control Valve Command,Output,FWC1008,Analog,%,0–100,50,P&ID-FWC-001
Feedwater Pump 1 Speed Feedback,Input,FWC1009,Analog,RPM,0–3600,1800,P&ID-FWC-002
Feedwater Pump 1 Speed Command,Output,FWC1010,Analog,RPM,0–3600,1800,P&ID-FWC-002
Feedwater Pump 1 Running,Input,FWC1011,Digital,N/A,0/1,1,P&ID-FWC-002
Feedwater Pump 1 Start,Output,FWC1012,Digital,N/A,0/1,1,P&ID-FWC-002
Feedwater Pump 1 Stop,Output,FWC1013,Digital,N/A,0/1,0,P&ID-FWC-002
Feedwater Pump 2 Speed Feedback,Input,FWC1014,Analog,RPM,0–3600,1800,P&ID-FWC-002
Feedwater Pump 2 Speed Command,Output,FWC1015,Analog,RPM,0–3600,1800,P&ID-FWC-002
Feedwater Pump 2 Running,Input,FWC1016,Digital,N/A,0/1,1,P&ID-FWC-002
Feedwater Pump 2 Start,Output,FWC1017,Digital,N/A,0/1,1,P&ID-FWC-002
Feedwater Pump 2 Stop,Output,FWC1018,Digital,N/A,0/1,0,P&ID-FWC-002
Economizer Inlet Temperature,Input,FWC1019,Analog,°C,100–350,300,P&ID-FWC-003
Economizer Outlet Temperature,Input,FWC1020,Analog,°C,100–350,320,P&ID-FWC-003
Cooling Water Flow,Input,FWC1021,Analog,L/min,0–5000,2500,P&ID-FWC-003
Cooling Water Valve Command,Output,FWC1022,Analog,%,0–100,50,P&ID-FWC-003
Deaerator Level,Input,FWC1023,Analog,%,0–100,70,P&ID-FWC-004
Deaerator Pressure,Input,FWC1024,Analog,bar,0–10,2,P&ID-FWC-004
Deaerator Water Valve Position,Input,FWC1025,Analog,%,0–100,50,P&ID-FWC-004
Deaerator Water Valve Command,Output,FWC1026,Analog,%,0–100,50,P&ID-FWC-004
Drum High Level Switch,Input,FWC1027,Digital,N/A,0/1,0,P&ID-FWC-001
Drum Low Level Switch,Input,FWC1028,Digital,N/A,0/1,0,P&ID-FWC-001
Feedwater Temperature,Input,FWC1029,Analog,°C,100–200,150,P&ID-FWC-001
Emergency Stop Status,Input,FWC1030,Digital,N/A,0/1,0,P&ID-FWC-005
