+--------------------------------------+----------------+--------------+-----------------+-------------+------------------+------------+---------------+
| Signal Name                          | Signal Tag Number | Analog/Digital | Engineering Unit | Range       | Setpoint         | P&ID Reference |
+--------------------------------------+----------------+--------------+-----------------+-------------+------------------+------------+---------------+
| Boiler Drum Level Transmitter 1      | LI-101         | Analog       | %               | 0–100       | 50               | FW-PID-001    |
| Boiler Drum Level Transmitter 2      | LI-102         | Analog       | %               | 0–100       | 50               | FW-PID-001    |
| Feedwater Flow Transmitter           | FI-103         | Analog       | kg/s            | 0–200       | 150              | FW-PID-002    |
| Feedwater Temperature Transmitter    | TI-104         | Analog       | °C              | 0–350       | 300              | FW-PID-003    |
| Feedwater Pressure Transmitter       | PI-105         | Analog       | bar             | 0–150       | 100              | FW-PID-004    |
| Economizer Inlet Flow Transmitter    | FI-106         | Analog       | kg/s            | 0–200       | 150              | FW-PID-005    |
| Economizer Outlet Temperature        | TI-107         | Analog       | °C              | 0–400       | 320              | FW-PID-005    |
| Feedwater Pump 1 Discharge Pressure  | PI-108         | Analog       | bar             | 0–150       | 110              | FW-PID-006    |
| Feedwater Pump 2 Discharge Pressure  | PI-109         | Analog       | bar             | 0–150       | 110              | FW-PID-006    |
| Feedwater Control Valve Position     | ZI-110         | Analog       | %               | 0–100       | 75               | FW-PID-002    |
| Feedwater Pump 1 Motor Current       | II-111         | Analog       | A               | 0–1000      | 800              | FW-PID-006    |
| Feedwater Pump 2 Motor Current       | II-112         | Analog       | A               | 0–1000      | 800              | FW-PID-006    |
| Emergency Stop Status                | XI-113         | Digital      | -               | 0/1 (OFF/ON)| 0                | FW-PID-007    |
| Feedwater Pump 1 Run Status          | XI-114         | Digital      | -               | 0/1 (OFF/ON)| 1                | FW-PID-006    |
| Feedwater Pump 2 Run Status          | XI-115         | Digital      | -               | 0/1 (OFF/ON)| 1                | FW-PID-006    |
| Low Drum Level Switch                | LS-116         | Digital      | -               | 0/1 (OK/LOW)| 0                | FW-PID-001    |
| High Drum Level Switch               | LS-117         | Digital      | -               | 0/1 (OK/HIGH)| 0               | FW-PID-001    |
| Feedwater Control Valve Command      | YO-201         | Analog       | %               | 0–100       | 75               | FW-PID-002    |
| Feedwater Pump 1 Start Command       | YO-202         | Digital      | -               | 0/1 (OFF/ON)| 1                | FW-PID-006    |
| Feedwater Pump 2 Start Command       | YO-203         | Digital      | -               | 0/1 (OFF/ON)| 1                | FW-PID-006    |
+--------------------------------------+----------------+--------------+-----------------+-------------+------------------+------------+---------------+
